[
    {
        "method": "BA",
        "lighting_primary_space_type": "Automotive Facility",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Convention Center",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Court House",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Dining: Bar Lounge/Leisure",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Dining: Cafeteria/Fast Food",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Dining: Family",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Dormitory",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Exercise Center",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Gymnasium",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Health Care-Clinic",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Hotel",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Library",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Manufacturing Facility",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Motel",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Motion Picture Theater",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Multi-Family",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Museum",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Office",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Parking Garage",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Penitentiary",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Performing Arts Theater",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Police/Fire Station",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Post Office",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Religious Building",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Retail",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.5,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "School/University",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Sports Arena",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Town Hall",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Transportation",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Warehouse",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.8,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "BA",
        "lighting_primary_space_type": "Workshop",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Active Storage",
        "lighting_secondary_space_type": "For Hospital",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Active Storage",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.8,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Atrium: Each Additional Floor",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Atrium: First Three Floors",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "For Convention Center",
        "lighting_power_density": 0.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "For Exercise Center",
        "lighting_power_density": 0.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "For Gymnasium",
        "lighting_power_density": 0.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "For Motion Picture Theater",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "For Penitentiary",
        "lighting_power_density": 0.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "For Performing Arts Theater",
        "lighting_power_density": 2.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "For Religious Buildings",
        "lighting_power_density": 1.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "For Sports Arena",
        "lighting_power_density": 0.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "For Transportation",
        "lighting_power_density": 0.5,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Audience/Seating Area",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Classroom/Lecture/Training",
        "lighting_secondary_space_type": "For Penitentiary",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": "REQ",
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Classroom/Lecture/Training",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": "REQ",
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Conference/Meeting/Multipurpose",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": "REQ",
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Corridor/Transition",
        "lighting_secondary_space_type": "For Hospital",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Corridor/Transition",
        "lighting_secondary_space_type": "For Manufacturing Facility",
        "lighting_power_density": 0.5,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Corridor/Transition",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.5,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_secondary_space_type": "For Bar Lounge/Leisure Dining",
        "lighting_power_density": 1.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_secondary_space_type": "For Family Dining",
        "lighting_power_density": 2.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_secondary_space_type": "For Hotel",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_secondary_space_type": "For Motel",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_secondary_space_type": "For Penitentiary",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Dining Area",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Dressing/Locker/Fitting Room",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Electrical/Mechanical",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.5,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Food Preparation",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Inactive Storage",
        "lighting_secondary_space_type": "For Museum",
        "lighting_power_density": 0.8,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Inactive Storage",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Laboratory",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_secondary_space_type": "For Hotel",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_secondary_space_type": "For Motion Picture Theater",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_secondary_space_type": "For Performing Arts Theater",
        "lighting_power_density": 3.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Lobby",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Lounge/Recreation",
        "lighting_secondary_space_type": "For Hospital",
        "lighting_power_density": 0.8,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": "REQ",
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Lounge/Recreation",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": "REQ",
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Office-Enclosed",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Office-Open Plan",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Restrooms",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Stairs: Active",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "CS",
        "lighting_primary_space_type": "Workshop",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Automotive: Service/Repair",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Bank/Office Banking Activity Area",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.5,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Convention Center: Exhibit Space",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Courthouse/Police Station/Penitentiary",
        "lighting_secondary_space_type": "Confinement Cells",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Courthouse/Police Station/Penitentiary",
        "lighting_secondary_space_type": "Courtroom",
        "lighting_power_density": 1.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Courthouse/Police Station/Penitentiary",
        "lighting_secondary_space_type": "Judges Chambers",
        "lighting_power_density": 1.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Dormitory: Living Quarters",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Fire Stations",
        "lighting_secondary_space_type": "Fire Station Engine Room",
        "lighting_power_density": 0.8,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Fire Stations",
        "lighting_secondary_space_type": "Sleeping Quarters",
        "lighting_power_density": 0.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Gymnasium/Exercise Center",
        "lighting_secondary_space_type": "Exercise Area",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Gymnasium/Exercise Center",
        "lighting_secondary_space_type": "Playing Area",
        "lighting_power_density": 1.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Emergency",
        "lighting_power_density": 2.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Exam/Treatment",
        "lighting_power_density": 1.5,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Laundry: Washing",
        "lighting_power_density": 0.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Medical Supply",
        "lighting_power_density": 1.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Nurse Station",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Nursery",
        "lighting_power_density": 0.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Operating Room",
        "lighting_power_density": 2.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Patient Room",
        "lighting_power_density": 0.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Pharmacy",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Physical Therapy",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Radiology",
        "lighting_power_density": 0.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hospital",
        "lighting_secondary_space_type": "Recovery",
        "lighting_power_density": 0.8,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Hotel/Motel Guest Rooms",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Library",
        "lighting_secondary_space_type": "Card File and Cataloging",
        "lighting_power_density": 1.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Library",
        "lighting_secondary_space_type": "Reading Area",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Library",
        "lighting_secondary_space_type": "Stacks",
        "lighting_power_density": 1.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing",
        "lighting_secondary_space_type": "Control Room",
        "lighting_power_density": 0.5,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing",
        "lighting_secondary_space_type": "Detailed Manufacturing",
        "lighting_power_density": 2.1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing",
        "lighting_secondary_space_type": "Equipment Room",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing",
        "lighting_secondary_space_type": "High Bay (>25 ft Floor to Ceiling Height)",
        "lighting_power_density": 1.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Manufacturing",
        "lighting_secondary_space_type": "Low Bay (<25 ft Floor to Ceiling Height)",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Museum",
        "lighting_secondary_space_type": "General Exhibition",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Museum",
        "lighting_secondary_space_type": "Restoration",
        "lighting_power_density": 1.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "None",
        "lighting_secondary_space_type": "None",
        "lighting_power_density": 0,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Parking Garage: Garage Area",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 0.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Post Office: Sorting Area",
        "lighting_secondary_space_type": "General",
        "lighting_power_density": 1.2,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Religious Buildings",
        "lighting_secondary_space_type": "Fellowship Hall",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Religious Buildings",
        "lighting_secondary_space_type": "Worship Pulpit, Choir",
        "lighting_power_density": 2.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_secondary_space_type": "Mall Concourse",
        "lighting_power_density": 1.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_secondary_space_type": "Sales Additional (Specific Display)",
        "lighting_power_density": 1.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_secondary_space_type": "Sales Additional (Valuable Merchandise)",
        "lighting_power_density": 3.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Retail",
        "lighting_secondary_space_type": "Sales Area",
        "lighting_power_density": 1.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena",
        "lighting_secondary_space_type": "Court Sports Area",
        "lighting_power_density": 2.3,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena",
        "lighting_secondary_space_type": "Indoor Playing Field Area",
        "lighting_power_density": 1.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Sports Arena",
        "lighting_secondary_space_type": "Ring Sports Area",
        "lighting_power_density": 2.7,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Transportation",
        "lighting_secondary_space_type": "Air/Train/Bus: Baggage Area",
        "lighting_power_density": 1,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Transportation",
        "lighting_secondary_space_type": "Airport: Concourse",
        "lighting_power_density": 0.6,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Transportation",
        "lighting_secondary_space_type": "Terminal: Ticket Counter",
        "lighting_power_density": 1.5,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Warehouse",
        "lighting_secondary_space_type": "Fine Material Storage",
        "lighting_power_density": 1.4,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    },
    {
        "method": "SS",
        "lighting_primary_space_type": "Warehouse",
        "lighting_secondary_space_type": "Medium/Bulky Material Storage",
        "lighting_power_density": 0.9,
        "lighting_power_density_unit": "W/ft2",
        "rcr_threshold": null,
        "automatic_daylight_responsive_controls_for_sidelighting": null,
        "automatic_daylight_responsive_controls_for_toplighting": null,
        "automatic_partial_off": null,
        "automatic_full_off": null,
        "scheduled_shutoff": null,
        "annotation": null
    }
]